

REPORT                                                               {{DATE}}
--------                                                             ----------

Name of this computer is {{NAME}}. Current uptime is {{UPTIME}}.

Disk usage stats
----------------
{{DISK}}

